import Principal "mo:base/Principal";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";
import Iter "mo:base/Iter";

actor Token {

let owner :  Principal = Principal.fromText("27r3u-mj4ta-f3v5y-xzhw6-e5qwe-izqxw-v4kp7-53wkk-inon6-omaix-iae");
let totalSupply : Nat = 1000000000;
let symbol : Text = "NIKI";

private stable var balanceEntries: [(Principal, Nat)] = [];

private var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);
if(balances.size() < 1){
balances.put(owner, totalSupply);
};

public query func balanceOf(who: Principal) : async Nat {

let balance : Nat = switch (balances.get(who)) {
    case null 0;
    case (?result) result;
};

return balance;
};

public query func getSymbol() : async Text {symbol};

public shared(msg) func payOut() : async Text {
// Debug.print(debug_show(msg.caller));
if (balances.get(msg.caller) == null) {
let amount = 10000;
let result = await transfer(msg.caller, amount);
"Success";
} else {
    "Already Claimed"
};


};

public shared(msg) func transfer(to: Principal, amount: Nat): async Text {
    let fromBalance = await balanceOf(msg.caller);
    if (fromBalance > amount) {
        let newFromBalance : Nat = fromBalance - amount;
balances.put(msg.caller, newFromBalance);

let toBalance = await balanceOf(to);
let newToBalance = toBalance + amount;
balances.put(to, newToBalance);
 "Success";
    } else {
        "Insufficient funds";
    };
   
};

system func preupgrade(){
balanceEntries := Iter.toArray(balances.entries()); 
};

system func postupgrade(){
balances := HashMap.fromIter<Principal, Nat>(balanceEntries.vals(), 1, Principal.equal, Principal.hash);
if(balances.size() < 1){
balances.put(owner, totalSupply);
};
};

};